
Version,
  9.5;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 14, 0,                            !- X,Y,Z Vertex 1 {m}
  17.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 14, 4,                            !- X,Y,Z Vertex 1 {m}
  17.5, 14, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_4061dcfa,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5, 14, 3.5,                          !- X,Y,Z Vertex 1 {m}
  16.5, 14, 0.5,                          !- X,Y,Z Vertex 2 {m}
  1, 14, 0.5,                             !- X,Y,Z Vertex 3 {m}
  1, 14, 3.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 0, 4,                             !- X,Y,Z Vertex 1 {m}
  17.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  17.5, 14, 0,                            !- X,Y,Z Vertex 3 {m}
  17.5, 14, 4;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_5019638b,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 1, 3.5,                           !- X,Y,Z Vertex 1 {m}
  17.5, 1, 0.5,                           !- X,Y,Z Vertex 2 {m}
  17.5, 13, 0.5,                          !- X,Y,Z Vertex 3 {m}
  17.5, 13, 3.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  17.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  17.5, 0, 4;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_c8160db2,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 3.5,                              !- X,Y,Z Vertex 1 {m}
  1, 0, 0.5,                              !- X,Y,Z Vertex 2 {m}
  16.5, 0, 0.5,                           !- X,Y,Z Vertex 3 {m}
  16.5, 0, 3.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 0, 4,                             !- X,Y,Z Vertex 1 {m}
  17.5, 14, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Thermostat, !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 25;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Inlet Node List, !- Name
  Node 86;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Exhaust Node List, !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 86,                                !- Zone Supply Air Node Name
  Node 85,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  2019::MediumOffice::OpenOffice_Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359735,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 14, 4,                            !- X,Y,Z Vertex 1 {m}
  17.5, 0, 4,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 14, 8,                            !- X,Y,Z Vertex 1 {m}
  17.5, 14, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 8;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_6882af26,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5, 14, 7.5,                          !- X,Y,Z Vertex 1 {m}
  16.5, 14, 4.5,                          !- X,Y,Z Vertex 2 {m}
  1, 14, 4.5,                             !- X,Y,Z Vertex 3 {m}
  1, 14, 7.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 0, 8,                             !- X,Y,Z Vertex 1 {m}
  17.5, 0, 4,                             !- X,Y,Z Vertex 2 {m}
  17.5, 14, 4,                            !- X,Y,Z Vertex 3 {m}
  17.5, 14, 8;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_09ba23a5,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 1, 7.5,                           !- X,Y,Z Vertex 1 {m}
  17.5, 1, 4.5,                           !- X,Y,Z Vertex 2 {m}
  17.5, 13, 4.5,                          !- X,Y,Z Vertex 3 {m}
  17.5, 13, 7.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  17.5, 0, 4,                             !- X,Y,Z Vertex 3 {m}
  17.5, 0, 8;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_e6f342d7,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 7.5,                              !- X,Y,Z Vertex 1 {m}
  1, 0, 4.5,                              !- X,Y,Z Vertex 2 {m}
  16.5, 0, 4.5,                           !- X,Y,Z Vertex 3 {m}
  16.5, 0, 7.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 0, 8,                             !- X,Y,Z Vertex 1 {m}
  17.5, 14, 8,                            !- X,Y,Z Vertex 2 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Thermostat, !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 26;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Inlet Node List, !- Name
  Node 88;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Exhaust Node List, !- Name
  Node 87;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 88,                                !- Zone Supply Air Node Name
  Node 87,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 14, 8,                            !- X,Y,Z Vertex 1 {m}
  17.5, 0, 8,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 8,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 14, 12,                           !- X,Y,Z Vertex 1 {m}
  17.5, 14, 8,                            !- X,Y,Z Vertex 2 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 12;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_fef4b79f,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5, 14, 11.5,                         !- X,Y,Z Vertex 1 {m}
  16.5, 14, 8.5,                          !- X,Y,Z Vertex 2 {m}
  1, 14, 8.5,                             !- X,Y,Z Vertex 3 {m}
  1, 14, 11.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 0, 12,                            !- X,Y,Z Vertex 1 {m}
  17.5, 0, 8,                             !- X,Y,Z Vertex 2 {m}
  17.5, 14, 8,                            !- X,Y,Z Vertex 3 {m}
  17.5, 14, 12;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_d4c4b93b,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 1, 11.5,                          !- X,Y,Z Vertex 1 {m}
  17.5, 1, 8.5,                           !- X,Y,Z Vertex 2 {m}
  17.5, 13, 8.5,                          !- X,Y,Z Vertex 3 {m}
  17.5, 13, 11.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 8,                                !- X,Y,Z Vertex 2 {m}
  17.5, 0, 8,                             !- X,Y,Z Vertex 3 {m}
  17.5, 0, 12;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_14406a3d,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 11.5,                             !- X,Y,Z Vertex 1 {m}
  1, 0, 8.5,                              !- X,Y,Z Vertex 2 {m}
  16.5, 0, 8.5,                           !- X,Y,Z Vertex 3 {m}
  16.5, 0, 11.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 8,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 12;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 0, 12,                            !- X,Y,Z Vertex 1 {m}
  17.5, 14, 12,                           !- X,Y,Z Vertex 2 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 12;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Thermostat, !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 27;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Inlet Node List, !- Name
  Node 90;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Exhaust Node List, !- Name
  Node 89;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 90,                                !- Zone Supply Air Node Name
  Node 89,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 14, 12,                           !- X,Y,Z Vertex 1 {m}
  17.5, 0, 12,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 12;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 14, 16,                           !- X,Y,Z Vertex 1 {m}
  17.5, 14, 12,                           !- X,Y,Z Vertex 2 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 14, 16;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_74b0c0cf,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5, 14, 15.5,                         !- X,Y,Z Vertex 1 {m}
  16.5, 14, 12.5,                         !- X,Y,Z Vertex 2 {m}
  1, 14, 12.5,                            !- X,Y,Z Vertex 3 {m}
  1, 14, 15.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 0, 16,                            !- X,Y,Z Vertex 1 {m}
  17.5, 0, 12,                            !- X,Y,Z Vertex 2 {m}
  17.5, 14, 12,                           !- X,Y,Z Vertex 3 {m}
  17.5, 14, 16;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f55f1848,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 1, 15.5,                          !- X,Y,Z Vertex 1 {m}
  17.5, 1, 12.5,                          !- X,Y,Z Vertex 2 {m}
  17.5, 13, 12.5,                         !- X,Y,Z Vertex 3 {m}
  17.5, 13, 15.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 16,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 2 {m}
  17.5, 0, 12,                            !- X,Y,Z Vertex 3 {m}
  17.5, 0, 16;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_1ab5c720,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 15.5,                             !- X,Y,Z Vertex 1 {m}
  1, 0, 12.5,                             !- X,Y,Z Vertex 2 {m}
  16.5, 0, 12.5,                          !- X,Y,Z Vertex 3 {m}
  16.5, 0, 15.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 16;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 0, 16,                            !- X,Y,Z Vertex 1 {m}
  17.5, 14, 16,                           !- X,Y,Z Vertex 2 {m}
  0, 14, 16,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 16;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Thermostat, !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 28,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 28;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Inlet Node List, !- Name
  Node 92;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Exhaust Node List, !- Name
  Node 91;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 92,                                !- Zone Supply Air Node Name
  Node 91,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 70, 0,                            !- X,Y,Z Vertex 1 {m}
  17.5, 56, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 56, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 70, 4,                            !- X,Y,Z Vertex 1 {m}
  17.5, 70, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 70, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_b03cd96c,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5, 70, 3.5,                          !- X,Y,Z Vertex 1 {m}
  16.5, 70, 0.5,                          !- X,Y,Z Vertex 2 {m}
  1, 70, 0.5,                             !- X,Y,Z Vertex 3 {m}
  1, 70, 3.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 56, 4,                            !- X,Y,Z Vertex 1 {m}
  17.5, 56, 0,                            !- X,Y,Z Vertex 2 {m}
  17.5, 70, 0,                            !- X,Y,Z Vertex 3 {m}
  17.5, 70, 4;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_28ac27d9,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 57, 3.5,                          !- X,Y,Z Vertex 1 {m}
  17.5, 57, 0.5,                          !- X,Y,Z Vertex 2 {m}
  17.5, 69, 0.5,                          !- X,Y,Z Vertex 3 {m}
  17.5, 69, 3.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 0,                               !- X,Y,Z Vertex 2 {m}
  17.5, 56, 0,                            !- X,Y,Z Vertex 3 {m}
  17.5, 56, 4;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_270395b3,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 56, 3.5,                             !- X,Y,Z Vertex 1 {m}
  1, 56, 0.5,                             !- X,Y,Z Vertex 2 {m}
  16.5, 56, 0.5,                          !- X,Y,Z Vertex 3 {m}
  16.5, 56, 3.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 70, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 56, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 56, 4,                            !- X,Y,Z Vertex 1 {m}
  17.5, 70, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 70, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 4;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Thermostat, !- Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 21;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Inlet Node List, !- Name
  Node 78;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Exhaust Node List, !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 78,                                !- Zone Supply Air Node Name
  Node 77,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 70, 4,                            !- X,Y,Z Vertex 1 {m}
  17.5, 56, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 70, 8,                            !- X,Y,Z Vertex 1 {m}
  17.5, 70, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 70, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 8;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_7edfdad6,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5, 70, 7.5,                          !- X,Y,Z Vertex 1 {m}
  16.5, 70, 4.5,                          !- X,Y,Z Vertex 2 {m}
  1, 70, 4.5,                             !- X,Y,Z Vertex 3 {m}
  1, 70, 7.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 56, 8,                            !- X,Y,Z Vertex 1 {m}
  17.5, 56, 4,                            !- X,Y,Z Vertex 2 {m}
  17.5, 70, 4,                            !- X,Y,Z Vertex 3 {m}
  17.5, 70, 8;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_d0bec646,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 57, 7.5,                          !- X,Y,Z Vertex 1 {m}
  17.5, 57, 4.5,                          !- X,Y,Z Vertex 2 {m}
  17.5, 69, 4.5,                          !- X,Y,Z Vertex 3 {m}
  17.5, 69, 7.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 2 {m}
  17.5, 56, 4,                            !- X,Y,Z Vertex 3 {m}
  17.5, 56, 8;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_cac68995,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 56, 7.5,                             !- X,Y,Z Vertex 1 {m}
  1, 56, 4.5,                             !- X,Y,Z Vertex 2 {m}
  16.5, 56, 4.5,                          !- X,Y,Z Vertex 3 {m}
  16.5, 56, 7.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 70, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 56, 8,                            !- X,Y,Z Vertex 1 {m}
  17.5, 70, 8,                            !- X,Y,Z Vertex 2 {m}
  0, 70, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 8;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Thermostat, !- Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 22;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Inlet Node List, !- Name
  Node 80;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Exhaust Node List, !- Name
  Node 79;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 80,                                !- Zone Supply Air Node Name
  Node 79,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 70, 8,                            !- X,Y,Z Vertex 1 {m}
  17.5, 56, 8,                            !- X,Y,Z Vertex 2 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 70, 12,                           !- X,Y,Z Vertex 1 {m}
  17.5, 70, 8,                            !- X,Y,Z Vertex 2 {m}
  0, 70, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 12;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_637faf22,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5, 70, 11.5,                         !- X,Y,Z Vertex 1 {m}
  16.5, 70, 8.5,                          !- X,Y,Z Vertex 2 {m}
  1, 70, 8.5,                             !- X,Y,Z Vertex 3 {m}
  1, 70, 11.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 56, 12,                           !- X,Y,Z Vertex 1 {m}
  17.5, 56, 8,                            !- X,Y,Z Vertex 2 {m}
  17.5, 70, 8,                            !- X,Y,Z Vertex 3 {m}
  17.5, 70, 12;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ebfbdcae,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 57, 11.5,                         !- X,Y,Z Vertex 1 {m}
  17.5, 57, 8.5,                          !- X,Y,Z Vertex 2 {m}
  17.5, 69, 8.5,                          !- X,Y,Z Vertex 3 {m}
  17.5, 69, 11.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 2 {m}
  17.5, 56, 8,                            !- X,Y,Z Vertex 3 {m}
  17.5, 56, 12;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_b01680ca,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 56, 11.5,                            !- X,Y,Z Vertex 1 {m}
  1, 56, 8.5,                             !- X,Y,Z Vertex 2 {m}
  16.5, 56, 8.5,                          !- X,Y,Z Vertex 3 {m}
  16.5, 56, 11.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 70, 8,                               !- X,Y,Z Vertex 2 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 12;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 56, 12,                           !- X,Y,Z Vertex 1 {m}
  17.5, 70, 12,                           !- X,Y,Z Vertex 2 {m}
  0, 70, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 56, 12;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Thermostat, !- Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Inlet Node List, !- Name
  Node 82;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Exhaust Node List, !- Name
  Node 81;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 82,                                !- Zone Supply Air Node Name
  Node 81,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 70, 12,                           !- X,Y,Z Vertex 1 {m}
  17.5, 56, 12,                           !- X,Y,Z Vertex 2 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 70, 12;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 70, 16,                           !- X,Y,Z Vertex 1 {m}
  17.5, 70, 12,                           !- X,Y,Z Vertex 2 {m}
  0, 70, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 70, 16;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_2de0b972,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5, 70, 15.5,                         !- X,Y,Z Vertex 1 {m}
  16.5, 70, 12.5,                         !- X,Y,Z Vertex 2 {m}
  1, 70, 12.5,                            !- X,Y,Z Vertex 3 {m}
  1, 70, 15.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 56, 16,                           !- X,Y,Z Vertex 1 {m}
  17.5, 56, 12,                           !- X,Y,Z Vertex 2 {m}
  17.5, 70, 12,                           !- X,Y,Z Vertex 3 {m}
  17.5, 70, 16;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_812ecd22,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 57, 15.5,                         !- X,Y,Z Vertex 1 {m}
  17.5, 57, 12.5,                         !- X,Y,Z Vertex 2 {m}
  17.5, 69, 12.5,                         !- X,Y,Z Vertex 3 {m}
  17.5, 69, 15.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 2 {m}
  17.5, 56, 12,                           !- X,Y,Z Vertex 3 {m}
  17.5, 56, 16;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_fc826cd8,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 56, 15.5,                            !- X,Y,Z Vertex 1 {m}
  1, 56, 12.5,                            !- X,Y,Z Vertex 2 {m}
  16.5, 56, 12.5,                         !- X,Y,Z Vertex 3 {m}
  16.5, 56, 15.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 70, 12,                              !- X,Y,Z Vertex 2 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 56, 16;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5, 56, 16,                           !- X,Y,Z Vertex 1 {m}
  17.5, 70, 16,                           !- X,Y,Z Vertex 2 {m}
  0, 70, 16,                              !- X,Y,Z Vertex 3 {m}
  0, 56, 16;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Thermostat, !- Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 24;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Inlet Node List, !- Name
  Node 84;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Exhaust Node List, !- Name
  Node 83;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 84,                                !- Zone Supply Air Node Name
  Node 83,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 0,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -42, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -42, 14, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  -42, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 4;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_d8191693,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41, 0, 3.5,                            !- X,Y,Z Vertex 1 {m}
  -41, 0, 0.5,                            !- X,Y,Z Vertex 2 {m}
  -25.5, 0, 0.5,                          !- X,Y,Z Vertex 3 {m}
  -25.5, 0, 3.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 14, 4,                             !- X,Y,Z Vertex 1 {m}
  -42, 14, 0,                             !- X,Y,Z Vertex 2 {m}
  -42, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -42, 0, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_43777b6b,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42, 13, 3.5,                           !- X,Y,Z Vertex 1 {m}
  -42, 13, 0.5,                           !- X,Y,Z Vertex 2 {m}
  -42, 1, 0.5,                            !- X,Y,Z Vertex 3 {m}
  -42, 1, 3.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 0,                           !- X,Y,Z Vertex 2 {m}
  -42, 14, 0,                             !- X,Y,Z Vertex 3 {m}
  -42, 14, 4;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_32890a4d,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5, 14, 3.5,                         !- X,Y,Z Vertex 1 {m}
  -25.5, 14, 0.5,                         !- X,Y,Z Vertex 2 {m}
  -41, 14, 0.5,                           !- X,Y,Z Vertex 3 {m}
  -41, 14, 3.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 4,                            !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 4,                            !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 2 {m}
  -42, 14, 4,                             !- X,Y,Z Vertex 3 {m}
  -42, 0, 4;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Thermostat, !- Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 29;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Inlet Node List, !- Name
  Node 94;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Exhaust Node List, !- Name
  Node 93;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 94,                                !- Zone Supply Air Node Name
  Node 93,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  -42, 0, 4,                              !- X,Y,Z Vertex 3 {m}
  -42, 14, 4;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 0, 8,                              !- X,Y,Z Vertex 1 {m}
  -42, 0, 4,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 8;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_c6afd8e3,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41, 0, 7.5,                            !- X,Y,Z Vertex 1 {m}
  -41, 0, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -25.5, 0, 4.5,                          !- X,Y,Z Vertex 3 {m}
  -25.5, 0, 7.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 14, 8,                             !- X,Y,Z Vertex 1 {m}
  -42, 14, 4,                             !- X,Y,Z Vertex 2 {m}
  -42, 0, 4,                              !- X,Y,Z Vertex 3 {m}
  -42, 0, 8;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_af881f72,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42, 13, 7.5,                           !- X,Y,Z Vertex 1 {m}
  -42, 13, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -42, 1, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -42, 1, 7.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 2 {m}
  -42, 14, 4,                             !- X,Y,Z Vertex 3 {m}
  -42, 14, 8;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_dcef1fad,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5, 14, 7.5,                         !- X,Y,Z Vertex 1 {m}
  -25.5, 14, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -41, 14, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -41, 14, 7.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 8,                            !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 8,                            !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 2 {m}
  -42, 14, 8,                             !- X,Y,Z Vertex 3 {m}
  -42, 0, 8;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Thermostat, !- Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 30;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Inlet Node List, !- Name
  Node 96;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Exhaust Node List, !- Name
  Node 95;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 96,                                !- Zone Supply Air Node Name
  Node 95,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 8,                            !- X,Y,Z Vertex 2 {m}
  -42, 0, 8,                              !- X,Y,Z Vertex 3 {m}
  -42, 14, 8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 0, 12,                             !- X,Y,Z Vertex 1 {m}
  -42, 0, 8,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 8,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 12;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f84b5435,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41, 0, 11.5,                           !- X,Y,Z Vertex 1 {m}
  -41, 0, 8.5,                            !- X,Y,Z Vertex 2 {m}
  -25.5, 0, 8.5,                          !- X,Y,Z Vertex 3 {m}
  -25.5, 0, 11.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 14, 12,                            !- X,Y,Z Vertex 1 {m}
  -42, 14, 8,                             !- X,Y,Z Vertex 2 {m}
  -42, 0, 8,                              !- X,Y,Z Vertex 3 {m}
  -42, 0, 12;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_3ebd2051,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42, 13, 11.5,                          !- X,Y,Z Vertex 1 {m}
  -42, 13, 8.5,                           !- X,Y,Z Vertex 2 {m}
  -42, 1, 8.5,                            !- X,Y,Z Vertex 3 {m}
  -42, 1, 11.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 2 {m}
  -42, 14, 8,                             !- X,Y,Z Vertex 3 {m}
  -42, 14, 12;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ac079438,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5, 14, 11.5,                        !- X,Y,Z Vertex 1 {m}
  -25.5, 14, 8.5,                         !- X,Y,Z Vertex 2 {m}
  -41, 14, 8.5,                           !- X,Y,Z Vertex 3 {m}
  -41, 14, 11.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 12,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 8,                            !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 12,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 2 {m}
  -42, 14, 12,                            !- X,Y,Z Vertex 3 {m}
  -42, 0, 12;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Thermostat, !- Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 31,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 31;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Inlet Node List, !- Name
  Node 98;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Exhaust Node List, !- Name
  Node 97;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 98,                                !- Zone Supply Air Node Name
  Node 97,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 12,                           !- X,Y,Z Vertex 2 {m}
  -42, 0, 12,                             !- X,Y,Z Vertex 3 {m}
  -42, 14, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 0, 16,                             !- X,Y,Z Vertex 1 {m}
  -42, 0, 12,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 12,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 16;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_396b61ba,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41, 0, 15.5,                           !- X,Y,Z Vertex 1 {m}
  -41, 0, 12.5,                           !- X,Y,Z Vertex 2 {m}
  -25.5, 0, 12.5,                         !- X,Y,Z Vertex 3 {m}
  -25.5, 0, 15.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 14, 16,                            !- X,Y,Z Vertex 1 {m}
  -42, 14, 12,                            !- X,Y,Z Vertex 2 {m}
  -42, 0, 12,                             !- X,Y,Z Vertex 3 {m}
  -42, 0, 16;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_e9467920,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42, 13, 15.5,                          !- X,Y,Z Vertex 1 {m}
  -42, 13, 12.5,                          !- X,Y,Z Vertex 2 {m}
  -42, 1, 12.5,                           !- X,Y,Z Vertex 3 {m}
  -42, 1, 15.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 2 {m}
  -42, 14, 12,                            !- X,Y,Z Vertex 3 {m}
  -42, 14, 16;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f3fcf452,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5, 14, 15.5,                        !- X,Y,Z Vertex 1 {m}
  -25.5, 14, 12.5,                        !- X,Y,Z Vertex 2 {m}
  -41, 14, 12.5,                          !- X,Y,Z Vertex 3 {m}
  -41, 14, 15.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 16,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 12,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 16,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 16,                          !- X,Y,Z Vertex 2 {m}
  -42, 14, 16,                            !- X,Y,Z Vertex 3 {m}
  -42, 0, 16;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Thermostat, !- Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 32,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 32;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Inlet Node List, !- Name
  Node 100;                               !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Exhaust Node List, !- Name
  Node 99;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 100,                               !- Zone Supply Air Node Name
  Node 99,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 0,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 0,                           !- X,Y,Z Vertex 2 {m}
  -42, 56, 0,                             !- X,Y,Z Vertex 3 {m}
  -42, 70, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 56, 4,                             !- X,Y,Z Vertex 1 {m}
  -42, 56, 0,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 4;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_a51f14fd,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41, 56, 3.5,                           !- X,Y,Z Vertex 1 {m}
  -41, 56, 0.5,                           !- X,Y,Z Vertex 2 {m}
  -25.5, 56, 0.5,                         !- X,Y,Z Vertex 3 {m}
  -25.5, 56, 3.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 70, 4,                             !- X,Y,Z Vertex 1 {m}
  -42, 70, 0,                             !- X,Y,Z Vertex 2 {m}
  -42, 56, 0,                             !- X,Y,Z Vertex 3 {m}
  -42, 56, 4;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_5176d597,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42, 69, 3.5,                           !- X,Y,Z Vertex 1 {m}
  -42, 69, 0.5,                           !- X,Y,Z Vertex 2 {m}
  -42, 57, 0.5,                           !- X,Y,Z Vertex 3 {m}
  -42, 57, 3.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 0,                           !- X,Y,Z Vertex 2 {m}
  -42, 70, 0,                             !- X,Y,Z Vertex 3 {m}
  -42, 70, 4;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_754be711,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5, 70, 3.5,                         !- X,Y,Z Vertex 1 {m}
  -25.5, 70, 0.5,                         !- X,Y,Z Vertex 2 {m}
  -41, 70, 0.5,                           !- X,Y,Z Vertex 3 {m}
  -41, 70, 3.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 4,                           !- X,Y,Z Vertex 2 {m}
  -42, 70, 4,                             !- X,Y,Z Vertex 3 {m}
  -42, 56, 4;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Thermostat, !- Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 33,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 33;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Inlet Node List, !- Name
  Node 102;                               !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Exhaust Node List, !- Name
  Node 101;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 102,                               !- Zone Supply Air Node Name
  Node 101,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 2 {m}
  -42, 56, 4,                             !- X,Y,Z Vertex 3 {m}
  -42, 70, 4;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 56, 8,                             !- X,Y,Z Vertex 1 {m}
  -42, 56, 4,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 8;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_1e3acbf3,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41, 56, 7.5,                           !- X,Y,Z Vertex 1 {m}
  -41, 56, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -25.5, 56, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -25.5, 56, 7.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 70, 8,                             !- X,Y,Z Vertex 1 {m}
  -42, 70, 4,                             !- X,Y,Z Vertex 2 {m}
  -42, 56, 4,                             !- X,Y,Z Vertex 3 {m}
  -42, 56, 8;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_bd9dc32c,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42, 69, 7.5,                           !- X,Y,Z Vertex 1 {m}
  -42, 69, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -42, 57, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -42, 57, 7.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 4,                           !- X,Y,Z Vertex 2 {m}
  -42, 70, 4,                             !- X,Y,Z Vertex 3 {m}
  -42, 70, 8;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_93bcb938,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5, 70, 7.5,                         !- X,Y,Z Vertex 1 {m}
  -25.5, 70, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -41, 70, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -41, 70, 7.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 8,                           !- X,Y,Z Vertex 2 {m}
  -42, 70, 8,                             !- X,Y,Z Vertex 3 {m}
  -42, 56, 8;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Thermostat, !- Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 34,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 34;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Inlet Node List, !- Name
  Node 104;                               !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Exhaust Node List, !- Name
  Node 103;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 104,                               !- Zone Supply Air Node Name
  Node 103,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 2 {m}
  -42, 56, 8,                             !- X,Y,Z Vertex 3 {m}
  -42, 70, 8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 56, 12,                            !- X,Y,Z Vertex 1 {m}
  -42, 56, 8,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 12;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_7c1ab03a,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41, 56, 11.5,                          !- X,Y,Z Vertex 1 {m}
  -41, 56, 8.5,                           !- X,Y,Z Vertex 2 {m}
  -25.5, 56, 8.5,                         !- X,Y,Z Vertex 3 {m}
  -25.5, 56, 11.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 70, 12,                            !- X,Y,Z Vertex 1 {m}
  -42, 70, 8,                             !- X,Y,Z Vertex 2 {m}
  -42, 56, 8,                             !- X,Y,Z Vertex 3 {m}
  -42, 56, 12;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_d519adef,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42, 69, 11.5,                          !- X,Y,Z Vertex 1 {m}
  -42, 69, 8.5,                           !- X,Y,Z Vertex 2 {m}
  -42, 57, 8.5,                           !- X,Y,Z Vertex 3 {m}
  -42, 57, 11.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 8,                           !- X,Y,Z Vertex 2 {m}
  -42, 70, 8,                             !- X,Y,Z Vertex 3 {m}
  -42, 70, 12;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_87904ec1,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5, 70, 11.5,                        !- X,Y,Z Vertex 1 {m}
  -25.5, 70, 8.5,                         !- X,Y,Z Vertex 2 {m}
  -41, 70, 8.5,                           !- X,Y,Z Vertex 3 {m}
  -41, 70, 11.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 12,                          !- X,Y,Z Vertex 2 {m}
  -42, 70, 12,                            !- X,Y,Z Vertex 3 {m}
  -42, 56, 12;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Thermostat, !- Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 35,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 35;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Inlet Node List, !- Name
  Node 106;                               !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Exhaust Node List, !- Name
  Node 105;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 106,                               !- Zone Supply Air Node Name
  Node 105,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 2 {m}
  -42, 56, 12,                            !- X,Y,Z Vertex 3 {m}
  -42, 70, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 56, 16,                            !- X,Y,Z Vertex 1 {m}
  -42, 56, 12,                            !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 16;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_3aef6e63,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41, 56, 15.5,                          !- X,Y,Z Vertex 1 {m}
  -41, 56, 12.5,                          !- X,Y,Z Vertex 2 {m}
  -25.5, 56, 12.5,                        !- X,Y,Z Vertex 3 {m}
  -25.5, 56, 15.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42, 70, 16,                            !- X,Y,Z Vertex 1 {m}
  -42, 70, 12,                            !- X,Y,Z Vertex 2 {m}
  -42, 56, 12,                            !- X,Y,Z Vertex 3 {m}
  -42, 56, 16;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_a2641e40,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42, 69, 15.5,                          !- X,Y,Z Vertex 1 {m}
  -42, 69, 12.5,                          !- X,Y,Z Vertex 2 {m}
  -42, 57, 12.5,                          !- X,Y,Z Vertex 3 {m}
  -42, 57, 15.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 12,                          !- X,Y,Z Vertex 2 {m}
  -42, 70, 12,                            !- X,Y,Z Vertex 3 {m}
  -42, 70, 16;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_532d966e,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.5, 70, 15.5,                        !- X,Y,Z Vertex 1 {m}
  -25.5, 70, 12.5,                        !- X,Y,Z Vertex 2 {m}
  -41, 70, 12.5,                          !- X,Y,Z Vertex 3 {m}
  -41, 70, 15.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 16,                          !- X,Y,Z Vertex 2 {m}
  -42, 70, 16,                            !- X,Y,Z Vertex 3 {m}
  -42, 56, 16;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Thermostat, !- Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone or ZoneList Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 36,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Thermostat Schedule, !- Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 36;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Inlet Node List, !- Name
  Node 108;                               !- Node Name 1

NodeList,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Exhaust Node List, !- Name
  Node 107;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 108,                               !- Zone Supply Air Node Name
  Node 107,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 4,                            !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_d9419ea7,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.5, 0, 3.5,                          !- X,Y,Z Vertex 1 {m}
  -23.5, 0, 0.5,                          !- X,Y,Z Vertex 2 {m}
  -1, 0, 0.5,                             !- X,Y,Z Vertex 3 {m}
  -1, 0, 3.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 4;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 4;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Thermostat, !- Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 17;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Inlet Node List, !- Name
  Node 70;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Exhaust Node List, !- Name
  Node 69;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 70,                                !- Zone Supply Air Node Name
  Node 69,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 8,                            !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 4,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f3594321,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.5, 0, 7.5,                          !- X,Y,Z Vertex 1 {m}
  -23.5, 0, 4.5,                          !- X,Y,Z Vertex 2 {m}
  -1, 0, 4.5,                             !- X,Y,Z Vertex 3 {m}
  -1, 0, 7.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 4,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 8;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 8;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Thermostat, !- Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 18;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Inlet Node List, !- Name
  Node 72;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Exhaust Node List, !- Name
  Node 71;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 72,                                !- Zone Supply Air Node Name
  Node 71,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Left_Floor_2_a70892a8 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 8,                                !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 8,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 8,                                !- X,Y,Z Vertex 2 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 12;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 12,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 8,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 8,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 12;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ff4c050a,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.5, 0, 11.5,                         !- X,Y,Z Vertex 1 {m}
  -23.5, 0, 8.5,                          !- X,Y,Z Vertex 2 {m}
  -1, 0, 8.5,                             !- X,Y,Z Vertex 3 {m}
  -1, 0, 11.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 8,                            !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 12;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 12;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Thermostat, !- Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 19;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Inlet Node List, !- Name
  Node 74;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Exhaust Node List, !- Name
  Node 73;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 74,                                !- Zone Supply Air Node Name
  Node 73,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 12,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 16,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 2 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 14, 16;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 0, 16,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 0, 12,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 12,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 16;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_103c312b,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.5, 0, 15.5,                         !- X,Y,Z Vertex 1 {m}
  -23.5, 0, 12.5,                         !- X,Y,Z Vertex 2 {m}
  -1, 0, 12.5,                            !- X,Y,Z Vertex 3 {m}
  -1, 0, 15.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 2 {m}
  -24.5, 0, 12,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 16;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 16,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 16,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 16,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 0, 16;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Thermostat, !- Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 20,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 20;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Inlet Node List, !- Name
  Node 76;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Exhaust Node List, !- Name
  Node 75;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 76,                                !- Zone Supply Air Node Name
  Node 75,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 56, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_cb1b32ca,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15, 3.5,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 0.5,                             !- X,Y,Z Vertex 2 {m}
  0, 55, 0.5,                             !- X,Y,Z Vertex 3 {m}
  0, 55, 3.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 4,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 4,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 4,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 4;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Thermostat, !- Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Inlet Node List, !- Name
  Node 46;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Exhaust Node List, !- Name
  Node 45;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 46,                                !- Zone Supply Air Node Name
  Node 45,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Lower_Floor_1_64eff127 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 4,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 8;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_291642e7,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15, 7.5,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 4.5,                             !- X,Y,Z Vertex 2 {m}
  0, 55, 4.5,                             !- X,Y,Z Vertex 3 {m}
  0, 55, 7.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 8,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 8,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 4,                           !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 4,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 4,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 8,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 8;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Thermostat, !- Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Inlet Node List, !- Name
  Node 48;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Exhaust Node List, !- Name
  Node 47;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 48,                                !- Zone Supply Air Node Name
  Node 47,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::Conference_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  2019::MediumOffice::Conference_Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359735,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Lower_Floor_2_c038844d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::Conference_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_3_66532812..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 8,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_3_66532812..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 2 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 12;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_7d16c508,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15, 11.5,                            !- X,Y,Z Vertex 1 {m}
  0, 15, 8.5,                             !- X,Y,Z Vertex 2 {m}
  0, 55, 8.5,                             !- X,Y,Z Vertex 3 {m}
  0, 55, 11.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_3_66532812..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 12,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 8,                           !- X,Y,Z Vertex 2 {m}
  0, 14, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 12;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_3_66532812..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 12,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 8,                           !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 8,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_3_66532812..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 8,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_3_66532812..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 12,                          !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 12;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Thermostat, !- Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Inlet Node List, !- Name
  Node 50;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Exhaust Node List, !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 50,                                !- Zone Supply Air Node Name
  Node 49,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Lower_Floor_3_66532812 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 12,                          !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
