  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 2 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 56, 16;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_2af2fffa,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15, 15.5,                            !- X,Y,Z Vertex 1 {m}
  0, 15, 12.5,                            !- X,Y,Z Vertex 2 {m}
  0, 55, 12.5,                            !- X,Y,Z Vertex 3 {m}
  0, 55, 15.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 16,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 12,                          !- X,Y,Z Vertex 2 {m}
  0, 14, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 14, 16;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 16,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 12,                          !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 12,                          !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 12,                          !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 16,                              !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 16,                          !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 16;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Thermostat, !- Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Inlet Node List, !- Name
  Node 52;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Exhaust Node List, !- Name
  Node 51;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 52,                                !- Zone Supply Air Node Name
  Node 51,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::Conference_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::Conference_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 0,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 70, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 56, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 70, 0,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 4;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f69aea41,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1, 70, 3.5,                            !- X,Y,Z Vertex 1 {m}
  -1, 70, 0.5,                            !- X,Y,Z Vertex 2 {m}
  -23.5, 70, 0.5,                         !- X,Y,Z Vertex 3 {m}
  -23.5, 70, 3.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 70, 4,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 4;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Thermostat, !- Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Inlet Node List, !- Name
  Node 62;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Exhaust Node List, !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 62,                                !- Zone Supply Air Node Name
  Node 61,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_2_34af049c..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_2_34af049c..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 70, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_2_34af049c..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 56, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_2_34af049c..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 4,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_2_34af049c..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 70, 4,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 8;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_1a8a390e,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1, 70, 7.5,                            !- X,Y,Z Vertex 1 {m}
  -1, 70, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -23.5, 70, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -23.5, 70, 7.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_2_34af049c..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 70, 8,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 8;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Right_Floor_2_34af049c Thermostat, !- Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Right_Floor_2_34af049c Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Right_Floor_2_34af049c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Right_Floor_2_34af049c Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Right_Floor_2_34af049c Inlet Node List, !- Name
  Node 64;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Right_Floor_2_34af049c Exhaust Node List, !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Right_Floor_2_34af049c Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 64,                                !- Zone Supply Air Node Name
  Node 63,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Right_Floor_2_34af049c Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Right_Floor_2_34af049c Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 2 {m}
  0, 70, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 70, 12;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 2 {m}
  0, 56, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 56, 12;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 8,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 70, 8,                               !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 12;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_a041c872,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1, 70, 11.5,                           !- X,Y,Z Vertex 1 {m}
  -1, 70, 8.5,                            !- X,Y,Z Vertex 2 {m}
  -23.5, 70, 8.5,                         !- X,Y,Z Vertex 3 {m}
  -23.5, 70, 11.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 70, 12,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 12;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Thermostat, !- Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Inlet Node List, !- Name
  Node 66;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Exhaust Node List, !- Name
  Node 65;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 66,                                !- Zone Supply Air Node Name
  Node 65,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 12,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 2 {m}
  0, 70, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 70, 16;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 2 {m}
  0, 56, 12,                              !- X,Y,Z Vertex 3 {m}
  0, 56, 16;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 70, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 70, 12,                          !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 70, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 70, 12,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 70, 16;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_c2f7ba1d,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1, 70, 15.5,                           !- X,Y,Z Vertex 1 {m}
  -1, 70, 12.5,                           !- X,Y,Z Vertex 2 {m}
  -23.5, 70, 12.5,                        !- X,Y,Z Vertex 3 {m}
  -23.5, 70, 15.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56, 16,                              !- X,Y,Z Vertex 1 {m}
  0, 70, 16,                              !- X,Y,Z Vertex 2 {m}
  -24.5, 70, 16,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 16;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Thermostat, !- Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Inlet Node List, !- Name
  Node 68;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Exhaust Node List, !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 68,                                !- Zone Supply Air Node Name
  Node 67,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 0,                             !- X,Y,Z Vertex 1 {m}
  -14, 14, 0,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 4,                             !- X,Y,Z Vertex 1 {m}
  -14, 14, 0,                             !- X,Y,Z Vertex 2 {m}
  -14, 56, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 4;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 0,                           !- X,Y,Z Vertex 2 {m}
  -14, 14, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, 14, 4;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 4,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 4;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_2784b07c,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.5, 55, 3.5,                         !- X,Y,Z Vertex 1 {m}
  -24.5, 55, 0.5,                         !- X,Y,Z Vertex 2 {m}
  -24.5, 15, 0.5,                         !- X,Y,Z Vertex 3 {m}
  -24.5, 15, 3.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 4,                             !- X,Y,Z Vertex 1 {m}
  -14, 56, 0,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 4,                             !- X,Y,Z Vertex 1 {m}
  -14, 56, 4,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 4;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Thermostat, !- Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Inlet Node List, !- Name
  Node 54;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Exhaust Node List, !- Name
  Node 53;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 54,                                !- Zone Supply Air Node Name
  Node 53,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 4,                             !- X,Y,Z Vertex 1 {m}
  -14, 14, 4,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 8,                             !- X,Y,Z Vertex 1 {m}
  -14, 14, 4,                             !- X,Y,Z Vertex 2 {m}
  -14, 56, 4,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 2 {m}
  -14, 14, 4,                             !- X,Y,Z Vertex 3 {m}
  -14, 14, 8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 8,                           !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 8;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_3e39b5c1,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.5, 55, 7.5,                         !- X,Y,Z Vertex 1 {m}
  -24.5, 55, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -24.5, 15, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -24.5, 15, 7.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 8,                             !- X,Y,Z Vertex 1 {m}
  -14, 56, 4,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 4,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 8,                             !- X,Y,Z Vertex 1 {m}
  -14, 56, 8,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 8;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Thermostat, !- Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Inlet Node List, !- Name
  Node 56;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Exhaust Node List, !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 56,                                !- Zone Supply Air Node Name
  Node 55,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 8,                             !- X,Y,Z Vertex 1 {m}
  -14, 14, 8,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 12,                            !- X,Y,Z Vertex 1 {m}
  -14, 14, 8,                             !- X,Y,Z Vertex 2 {m}
  -14, 56, 8,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 2 {m}
  -14, 14, 8,                             !- X,Y,Z Vertex 3 {m}
  -14, 14, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 12,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 12;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_4468ebca,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.5, 55, 11.5,                        !- X,Y,Z Vertex 1 {m}
  -24.5, 55, 8.5,                         !- X,Y,Z Vertex 2 {m}
  -24.5, 15, 8.5,                         !- X,Y,Z Vertex 3 {m}
  -24.5, 15, 11.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 12,                            !- X,Y,Z Vertex 1 {m}
  -14, 56, 8,                             !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 8,                           !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 12,                            !- X,Y,Z Vertex 1 {m}
  -14, 56, 12,                            !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 12;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Thermostat, !- Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Inlet Node List, !- Name
  Node 58;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Exhaust Node List, !- Name
  Node 57;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 58,                                !- Zone Supply Air Node Name
  Node 57,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 12,                            !- X,Y,Z Vertex 1 {m}
  -14, 14, 12,                            !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 16,                            !- X,Y,Z Vertex 1 {m}
  -14, 14, 12,                            !- X,Y,Z Vertex 2 {m}
  -14, 56, 12,                            !- X,Y,Z Vertex 3 {m}
  -14, 56, 16;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 14, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 2 {m}
  -14, 14, 12,                            !- X,Y,Z Vertex 3 {m}
  -14, 14, 16;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5, 56, 16,                          !- X,Y,Z Vertex 1 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 2 {m}
  -24.5, 14, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 16;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_88a6a454,                      !- Name
  Window,                                 !- Surface Type
  Theoretical-Window_EnergyStandardCompliant, !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.5, 55, 15.5,                        !- X,Y,Z Vertex 1 {m}
  -24.5, 55, 12.5,                        !- X,Y,Z Vertex 2 {m}
  -24.5, 15, 12.5,                        !- X,Y,Z Vertex 3 {m}
  -24.5, 15, 15.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 16,                            !- X,Y,Z Vertex 1 {m}
  -14, 56, 12,                            !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 12,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 56, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 16,                            !- X,Y,Z Vertex 1 {m}
  -14, 56, 16,                            !- X,Y,Z Vertex 2 {m}
  -24.5, 56, 16,                          !- X,Y,Z Vertex 3 {m}
  -24.5, 14, 16;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Thermostat, !- Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone or ZoneList Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Thermostat Schedule, !- Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Inlet Node List, !- Name
  Node 60;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Exhaust Node List, !- Name
  Node 59;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 60,                                !- Zone Supply Air Node Name
  Node 59,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_1_dece9b54..Face0, !- Name
  Floor,                                  !- Surface Type
  BasePlate,                              !- Construction Name
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 0,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 0,                           !- X,Y,Z Vertex 2 {m}
  -14, 14, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_1_dece9b54..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 4,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_1_dece9b54..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 4,                             !- X,Y,Z Vertex 1 {m}
  -14, 14, 0,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_1_dece9b54..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 4,                             !- X,Y,Z Vertex 1 {m}
  -14, 56, 0,                             !- X,Y,Z Vertex 2 {m}
  -14, 14, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, 14, 4;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_1_dece9b54..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 4,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 0,                           !- X,Y,Z Vertex 2 {m}
  -14, 56, 0,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 4;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_1_dece9b54..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 4,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 4,                           !- X,Y,Z Vertex 2 {m}
  -14, 56, 4,                             !- X,Y,Z Vertex 3 {m}
  -14, 14, 4;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Core_Floor_1_dece9b54 Thermostat, !- Name
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone or ZoneList Name
  OfficeBuilding1_Core_Floor_1_dece9b54 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Core_Floor_1_dece9b54 Thermostat Schedule, !- Name
  OfficeBuilding1_Core_Floor_1_dece9b54 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Core_Floor_1_dece9b54 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone Name
  OfficeBuilding1_Core_Floor_1_dece9b54 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Core_Floor_1_dece9b54 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Core_Floor_1_dece9b54 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Core_Floor_1_dece9b54 Inlet Node List, !- Name
  Node 38;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Core_Floor_1_dece9b54 Exhaust Node List, !- Name
  Node 37;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Core_Floor_1_dece9b54 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 38,                                !- Zone Supply Air Node Name
  Node 37,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::Stair_Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  2019::MediumOffice::Stair_Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Core_Floor_1_dece9b54 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Core_Floor_1_dece9b54 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Core_Floor_1_dece9b54,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::Stair_Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_2_46e7c3b9..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 4,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 4,                           !- X,Y,Z Vertex 2 {m}
  -14, 14, 4,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 4;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_2_46e7c3b9..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 8,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 4,                           !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 4,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_2_46e7c3b9..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 8,                             !- X,Y,Z Vertex 1 {m}
  -14, 14, 4,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 4,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_2_46e7c3b9..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 8,                             !- X,Y,Z Vertex 1 {m}
  -14, 56, 4,                             !- X,Y,Z Vertex 2 {m}
  -14, 14, 4,                             !- X,Y,Z Vertex 3 {m}
  -14, 14, 8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_2_46e7c3b9..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 8,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 4,                           !- X,Y,Z Vertex 2 {m}
  -14, 56, 4,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_2_46e7c3b9..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 8,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 8,                           !- X,Y,Z Vertex 2 {m}
  -14, 56, 8,                             !- X,Y,Z Vertex 3 {m}
  -14, 14, 8;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Thermostat, !- Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone or ZoneList Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Thermostat Schedule, !- Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Inlet Node List, !- Name
  Node 40;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Exhaust Node List, !- Name
  Node 39;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 40,                                !- Zone Supply Air Node Name
  Node 39,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Core_Floor_2_46e7c3b9 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_3_796b220c..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 8,                           !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 8,                           !- X,Y,Z Vertex 2 {m}
  -14, 14, 8,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_3_796b220c..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 12,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 8,                           !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 8,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_3_796b220c..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 12,                            !- X,Y,Z Vertex 1 {m}
  -14, 14, 8,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 8,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_3_796b220c..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 12,                            !- X,Y,Z Vertex 1 {m}
  -14, 56, 8,                             !- X,Y,Z Vertex 2 {m}
  -14, 14, 8,                             !- X,Y,Z Vertex 3 {m}
  -14, 14, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_3_796b220c..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 12,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 8,                           !- X,Y,Z Vertex 2 {m}
  -14, 56, 8,                             !- X,Y,Z Vertex 3 {m}
  -14, 56, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_3_796b220c..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 12,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 12,                          !- X,Y,Z Vertex 2 {m}
  -14, 56, 12,                            !- X,Y,Z Vertex 3 {m}
  -14, 14, 12;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Core_Floor_3_796b220c Thermostat, !- Name
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone or ZoneList Name
  OfficeBuilding1_Core_Floor_3_796b220c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Core_Floor_3_796b220c Thermostat Schedule, !- Name
  OfficeBuilding1_Core_Floor_3_796b220c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Core_Floor_3_796b220c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone Name
  OfficeBuilding1_Core_Floor_3_796b220c Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Core_Floor_3_796b220c Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Core_Floor_3_796b220c Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Core_Floor_3_796b220c Inlet Node List, !- Name
  Node 42;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Core_Floor_3_796b220c Exhaust Node List, !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Core_Floor_3_796b220c Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 42,                                !- Zone Supply Air Node Name
  Node 41,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Core_Floor_3_796b220c Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Core_Floor_3_796b220c Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_4_b8902ff6..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Exposed Floor,                  !- Construction Name
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 12,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 12,                          !- X,Y,Z Vertex 2 {m}
  -14, 14, 12,                            !- X,Y,Z Vertex 3 {m}
  -14, 56, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_4_b8902ff6..Face1, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 16,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 14, 12,                          !- X,Y,Z Vertex 2 {m}
  -10.5, 56, 12,                          !- X,Y,Z Vertex 3 {m}
  -10.5, 56, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_4_b8902ff6..Face2, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 14, 16,                            !- X,Y,Z Vertex 1 {m}
  -14, 14, 12,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 14, 12,                          !- X,Y,Z Vertex 3 {m}
  -10.5, 14, 16;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_4_b8902ff6..Face3, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 56, 16,                            !- X,Y,Z Vertex 1 {m}
  -14, 56, 12,                            !- X,Y,Z Vertex 2 {m}
  -14, 14, 12,                            !- X,Y,Z Vertex 3 {m}
  -14, 14, 16;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_4_b8902ff6..Face4, !- Name
  Wall,                                   !- Surface Type
  Wall_Exterior_Bearing_AboveGround,      !- Construction Name
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 56, 16,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 12,                          !- X,Y,Z Vertex 2 {m}
  -14, 56, 12,                            !- X,Y,Z Vertex 3 {m}
  -14, 56, 16;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OfficeBuilding1_Core_Floor_4_b8902ff6..Face5, !- Name
  Roof,                                   !- Surface Type
  Roof_Flat,                              !- Construction Name
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 14, 16,                          !- X,Y,Z Vertex 1 {m}
  -10.5, 56, 16,                          !- X,Y,Z Vertex 2 {m}
  -14, 56, 16,                            !- X,Y,Z Vertex 3 {m}
  -14, 14, 16;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  OfficeBuilding1_Core_Floor_4_b8902ff6 Thermostat, !- Name
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone or ZoneList Name
  OfficeBuilding1_Core_Floor_4_b8902ff6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  OfficeBuilding1_Core_Floor_4_b8902ff6 Thermostat Schedule, !- Name
  OfficeBuilding1_Core_Floor_4_b8902ff6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  OfficeBuilding1_Core_Floor_4_b8902ff6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone Name
  OfficeBuilding1_Core_Floor_4_b8902ff6 Equipment List, !- Zone Conditioning Equipment List Name
  OfficeBuilding1_Core_Floor_4_b8902ff6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  OfficeBuilding1_Core_Floor_4_b8902ff6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  OfficeBuilding1_Core_Floor_4_b8902ff6 Inlet Node List, !- Name
  Node 44;                                !- Node Name 1

NodeList,
  OfficeBuilding1_Core_Floor_4_b8902ff6 Exhaust Node List, !- Name
  Node 43;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  OfficeBuilding1_Core_Floor_4_b8902ff6 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 44,                                !- Zone Supply Air Node Name
  Node 43,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  OfficeBuilding1_Core_Floor_4_b8902ff6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  OfficeBuilding1_Core_Floor_4_b8902ff6 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  OfficeBuilding1_Core_Floor_4_b8902ff6,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MediumOffice::OpenOffice_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Timestep,                               !- Shading Calculation Update Frequency Method
  1,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  floor_cementscreed,                     !- Name
  Smooth,                                 !- Roughness
  0.08,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor_structure,                        !- Name
  Smooth,                                 !- Roughness
  0.2,                                    !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  gfloor_insulation,                      !- Name
  Smooth,                                 !- Roughness
  0.172558493948902,                      !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ifloor_insulation,                      !- Name
  Smooth,                                 !- Roughness
  0.025,                                  !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  iwall_insulation,                       !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  pInsulation,                            !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  plasterboard,                           !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  roof_insulation,                        !- Name
  Smooth,                                 !- Roughness
  0.231130957717018,                      !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof_plaster,                           !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof_structure,                         !- Name
  Smooth,                                 !- Roughness
  0.25,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall_insulation,                        !- Name
  Smooth,                                 !- Roughness
  0.222862841774989,                      !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  25,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall_plasterlayer,                      !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall_structure,                         !- Name
  Smooth,                                 !- Roughness
  0.18,                                   !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1100,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Theoretical-WindowMaterial_EnergyStandardCompliant, !- Name
  0.8,                                    !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  BasePlate,                              !- Name
  pInsulation,                            !- Layer 1
  floor_structure,                        !- Layer 2
  gfloor_insulation,                      !- Layer 3
  floor_cementscreed;                     !- Layer 4

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  layerListIFloor,                        !- Name
  floor_structure,                        !- Layer 1
  ifloor_insulation,                      !- Layer 2
  floor_cementscreed;                     !- Layer 3

Construction,
  layerListInternallWall,                 !- Name
  plasterboard,                           !- Layer 1
  iwall_insulation,                       !- Layer 2
  plasterboard;                           !- Layer 3

Construction,
  Roof_Flat,                              !- Name
  pInsulation,                            !- Layer 1
  roof_insulation,                        !- Layer 2
  roof_structure,                         !- Layer 3
  roof_plaster;                           !- Layer 4

Construction,
  Theoretical-Window_EnergyStandardCompliant, !- Name
  Theoretical-WindowMaterial_EnergyStandardCompliant; !- Layer 1

Construction,
  Wall_Exterior_Bearing_AboveGround,      !- Name
  wall_plasterlayer,                      !- Layer 1
  wall_insulation,                        !- Layer 2
  wall_structure,                         !- Layer 3
  wall_plasterlayer;                      !- Layer 4

Construction,
  Wall_Exterior_Bearing_BelowGround,      !- Name
  wall_plasterlayer,                      !- Layer 1
  wall_insulation,                        !- Layer 2
  wall_structure,                         !- Layer 3
  wall_plasterlayer;                      !- Layer 4

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH_Default,      !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH_SmrDsn,       !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH_SmrDsn 1,     !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH_WntrDsn,      !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH_WntrDsn 1,    !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_Sun,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_Sun,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_Sat,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_SmrDsn,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_Wkdy,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_WntrDsn,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Sat,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_SmrDsn,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_SmrDsn 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_Wkdy,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_WntrDsn,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL_WntrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH_Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_SmrDsn 1,     !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_WntrDsn 1,    !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  Activity Level,                         !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Saturday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Saturday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH_Default,      !- Sunday Schedule:Day Name
  Schedule Day 10,                        !- Monday Schedule:Day Name
  Schedule Day 10,                        !- Tuesday Schedule:Day Name
  Schedule Day 10,                        !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 10,                        !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH_Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH_Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL_SmrDsn 1,   !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL_Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL_Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

SizingPeriod:DesignDay,
  MUNICH Ann Clg .4% Condns DB=>MWB,      !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  95129,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.962;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  MUNICH Ann Clg .4% Condns DP=>MDB,      !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  95129,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.962;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  MUNICH Ann Clg .4% Condns Enth=>MDB,    !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  95129,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.962;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  MUNICH Ann Clg .4% Condns WB=>MDB,      !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  95129,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.962;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  MUNICH Ann Htg 99.6% Condns DB,         !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -14.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -14.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  95129,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  MUNICH Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  8.4,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  95129,                                  !- Barometric Pressure {Pa}
  15.8,                                   !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  MUNICH Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -14,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -16,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  95129,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  2019::MediumOffice::Conference,         !- Name
  OfficeBuilding1_Center_Lower_Floor_2_c038844d, !- Zone Name 1
  OfficeBuilding1_Center_Lower_Floor_4_1e976d7d; !- Zone Name 2

Lights,
  2019::MediumOffice::Conference_Lighting, !- Name
  2019::MediumOffice::Conference,         !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.440983,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  2019::MediumOffice::Conference_People,  !- Name
  2019::MediumOffice::Conference,         !- Zone or ZoneList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195752559121,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH;              !- Activity Level Schedule Name

ElectricEquipment,
  2019::MediumOffice::Conference_Electric, !- Name
  2019::MediumOffice::Conference,         !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2019::MediumOffice::Conference_Infiltration, !- Name
  2019::MediumOffice::Conference,         !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  2019::MediumOffice::OpenOffice,         !- Name
  OfficeBuilding1_Arm_Lower_Left_Floor_1_d85a78ee, !- Zone Name 1
  OfficeBuilding1_Arm_Lower_Left_Floor_2_9c458b94, !- Zone Name 2
  OfficeBuilding1_Arm_Lower_Left_Floor_3_b5135bcf, !- Zone Name 3
  OfficeBuilding1_Arm_Lower_Left_Floor_4_38251234, !- Zone Name 4
  OfficeBuilding1_Arm_Lower_Right_Floor_1_69a18870, !- Zone Name 5
  OfficeBuilding1_Arm_Lower_Right_Floor_2_b4bc3e64, !- Zone Name 6
  OfficeBuilding1_Arm_Lower_Right_Floor_3_e8b83dc8, !- Zone Name 7
  OfficeBuilding1_Arm_Lower_Right_Floor_4_d64d4b75, !- Zone Name 8
  OfficeBuilding1_Arm_Upper_Left_Floor_1_92734340, !- Zone Name 9
  OfficeBuilding1_Arm_Upper_Left_Floor_2_f3664648, !- Zone Name 10
  OfficeBuilding1_Arm_Upper_Left_Floor_3_57a33d52, !- Zone Name 11
  OfficeBuilding1_Arm_Upper_Left_Floor_4_39025f88, !- Zone Name 12
  OfficeBuilding1_Arm_Upper_Right_Floor_1_9bba0bbd, !- Zone Name 13
  OfficeBuilding1_Arm_Upper_Right_Floor_2_98c37365, !- Zone Name 14
  OfficeBuilding1_Arm_Upper_Right_Floor_3_ce0b5833, !- Zone Name 15
  OfficeBuilding1_Arm_Upper_Right_Floor_4_76904f74, !- Zone Name 16
  OfficeBuilding1_Center_Left_Floor_1_738bc8f6, !- Zone Name 17
  OfficeBuilding1_Center_Left_Floor_2_a70892a8, !- Zone Name 18
  OfficeBuilding1_Center_Left_Floor_3_796f6fc5, !- Zone Name 19
  OfficeBuilding1_Center_Left_Floor_4_c887e2b2, !- Zone Name 20
  OfficeBuilding1_Center_Lower_Floor_1_64eff127, !- Zone Name 21
  OfficeBuilding1_Center_Lower_Floor_3_66532812, !- Zone Name 22
  OfficeBuilding1_Center_Right_Floor_1_b7290b9b, !- Zone Name 23
  OfficeBuilding1_Center_Right_Floor_2_34af049c, !- Zone Name 24
  OfficeBuilding1_Center_Right_Floor_3_b4fe45e9, !- Zone Name 25
  OfficeBuilding1_Center_Right_Floor_4_c32f47fb, !- Zone Name 26
  OfficeBuilding1_Center_Upper_Floor_1_2a75eb6f, !- Zone Name 27
  OfficeBuilding1_Center_Upper_Floor_2_4bf204bf, !- Zone Name 28
  OfficeBuilding1_Center_Upper_Floor_3_5fa49d04, !- Zone Name 29
  OfficeBuilding1_Center_Upper_Floor_4_60482bb1, !- Zone Name 30
  OfficeBuilding1_Core_Floor_2_46e7c3b9,  !- Zone Name 31
  OfficeBuilding1_Core_Floor_3_796b220c,  !- Zone Name 32
  OfficeBuilding1_Core_Floor_4_b8902ff6;  !- Zone Name 33

Lights,
  2019::MediumOffice::OpenOffice_Lighting, !- Name
  2019::MediumOffice::OpenOffice,         !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.565979,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  2019::MediumOffice::OpenOffice_People,  !- Name
  2019::MediumOffice::OpenOffice,         !- Zone or ZoneList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0565105540187077,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH;              !- Activity Level Schedule Name

ElectricEquipment,
  2019::MediumOffice::OpenOffice_Electric, !- Name
  2019::MediumOffice::OpenOffice,         !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.333344,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2019::MediumOffice::OpenOffice_Infiltration, !- Name
  2019::MediumOffice::OpenOffice,         !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  2019::MediumOffice::Stair,              !- Name
  OfficeBuilding1_Core_Floor_1_dece9b54;  !- Zone Name 1

Lights,
  2019::MediumOffice::Stair_Lighting,     !- Name
  2019::MediumOffice::Stair,              !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.274311,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  2019::MediumOffice::Stair_Electric,     !- Name
  2019::MediumOffice::Stair,              !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2019::MediumOffice::Stair_Infiltration, !- Name
  2019::MediumOffice::Stair,              !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

